

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Electronics &mdash; Syringe Pump 1.0.0 documentation</title>
  

  
  
  
  

  

  
  
    

  

  
  
    <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  

  

  
        <link rel="index" title="Index"
              href="genindex.html"/>
        <link rel="search" title="Search" href="search.html"/>
    <link rel="top" title="Syringe Pump 1.0.0 documentation" href="index.html"/>
        <link rel="prev" title="Mechanical" href="frame.html"/> 

  
  <script src="_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav" role="document">

   
  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="index.html" class="icon icon-home"> Syringe Pump
          

          
          </a>

          
            
            
              <div class="version">
                1.0.0
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">Sections:</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="frame.html">Mechanical</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Electronics</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#using-existing-electronics">Using Existing Electronics</a></li>
<li class="toctree-l2"><a class="reference internal" href="#building-your-own-electonics">Building Your Own Electonics</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#bill-of-materials">Bill of Materials</a></li>
<li class="toctree-l3"><a class="reference internal" href="#pcb-files">PCB Files</a></li>
<li class="toctree-l3"><a class="reference internal" href="#assembly">Assembly</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#required-tools">Required Tools</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#programming">Programming</a></li>
</ul>
</li>
</ul>
</li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" role="navigation" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">Syringe Pump</a>
        
      </nav>


      
      <div class="wy-nav-content">
        <div class="rst-content">
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="index.html">Docs</a> &raquo;</li>
        
      <li>Electronics</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="_sources/controller.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="electronics">
<h1>Electronics<a class="headerlink" href="#electronics" title="Permalink to this headline">¶</a></h1>
<p>In order to control the movement of the pump you need two basic elements: a <strong>stepper motor driver</strong> and a <strong>microcontroller</strong>.</p>
<p>A <strong>stepper motor driver</strong> takes care of delivering the proper sequence of signals to rotate the stepper motor smoothly and accurately.
A <strong>microcontroller</strong> talks to the stepper motor driver, telling it when to rotate the motor, how fast, and in which direction.</p>
<div class="section" id="using-existing-electronics">
<h2>Using Existing Electronics<a class="headerlink" href="#using-existing-electronics" title="Permalink to this headline">¶</a></h2>
<p>There are many options for combining these two elements in order to control your syringe pump. Here are some possibilities from Sparkfun and Adafruit:</p>
<ul class="simple">
<li><a class="reference external" href="https://learn.sparkfun.com/tutorials/easy-driver-hook-up-guide">Arduino Uno and Easy Driver</a></li>
<li><a class="reference external" href="https://learn.sparkfun.com/tutorials/big-easy-driver-hookup-guide">Arduino Uno and Big Easy Driver</a></li>
<li><a class="reference external" href="https://learn.adafruit.com/adafruit-motor-shield-v2-for-arduino/using-stepper-motors">Arduino Uno with Stepper Motor Shield</a></li>
<li><a class="reference external" href="https://learn.adafruit.com/adafruit-stepper-dc-motor-featherwing/overview">Adafruit Feather and Motor Driver FeatherWing</a></li>
</ul>
</div>
<div class="section" id="building-your-own-electonics">
<h2>Building Your Own Electonics<a class="headerlink" href="#building-your-own-electonics" title="Permalink to this headline">¶</a></h2>
<p>The following is documentation for building a custom circuit board that combines a microcontroller, stepper driver, power connections, and motor connections onto one board. It uses the same chips and is functionally equivalent to an <a class="reference external" href="https://www.adafruit.com/product/2771">Adafruit Feather 32u4</a> and a <a class="reference external" href="https://www.digikey.com/product-detail/en/trinamic-motion-control-gmbh/TMC2208-SILENTSTEPSTICK/1460-1201-ND/6873626">TMC2208 SilentStepStick</a>. Additonally, it includes headers that allow you to attach FeatherWings. This provides flexibility to add displays such as the <a class="reference external" href="https://www.adafruit.com/product/3321">Mini Color TFT with Joystick</a> or <a class="reference external" href="https://www.adafruit.com/product/2900">Featherwing OLED</a>, or add wireless control with a <a class="reference external" href="https://www.adafruit.com/product/3229">Radio FeatherWing</a>.</p>
<div class="section" id="bill-of-materials">
<h3>Bill of Materials<a class="headerlink" href="#bill-of-materials" title="Permalink to this headline">¶</a></h3>
<table border="1" class="docutils">
<colgroup>
<col width="3%" />
<col width="14%" />
<col width="4%" />
<col width="73%" />
<col width="6%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">QTY</th>
<th class="head">Description</th>
<th class="head">Price</th>
<th class="head">Part Number</th>
<th class="head">Supplier</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>1</td>
<td>Printed Circuit Board</td>
<td>18.95</td>
<td><a class="reference external" href="https://oshpark.com/shared_projects/DTkIcOKD">Syringe Board 2.5</a></td>
<td>OSH Park</td>
</tr>
<tr class="row-odd"><td>1</td>
<td>Motor Driver</td>
<td>3.0</td>
<td><a class="reference external" href="https://www.newark.com/trinamic/tmc2208-la-t/motor-driver-stepper-qfn-28/dp/46AC2024">TMC2208</a></td>
<td>Newark</td>
</tr>
<tr class="row-even"><td>1</td>
<td>Microcontroller</td>
<td>4.12</td>
<td><a class="reference external" href="https://www.digikey.com/products/en?keywords=ATMEGA32U4-AU-ND">ATMEGA32U4</a></td>
<td rowspan="17">Digi-Key</td>
</tr>
<tr class="row-odd"><td>1</td>
<td>Mini Color TFT Display</td>
<td>24.95</td>
<td><a class="reference external" href="http://www.digikey.com/products/en?x=0&amp;y=0&amp;lang=en&amp;site=us&amp;keywords=1528-1547-ND">2900</a></td>
</tr>
<tr class="row-even"><td>1</td>
<td>DC Jack</td>
<td>1.71</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/PJ-036AH-SMT-TR/CP-036AHPJCT-ND/1530994/?itemSeq=270013531">PJ-036AH-SMT-TR</a></td>
</tr>
<tr class="row-odd"><td>1</td>
<td>RJ45 Jack</td>
<td>1.88</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/0855025008/WM3547CT-ND/2405753/?itemSeq=270098995">855025008</a></td>
</tr>
<tr class="row-even"><td>1</td>
<td>3.3v DC regulator</td>
<td>3.53</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/ROF-78E3.3-0.5SMD-R/945-1689-1-ND/3593418/?itemSeq=270101613">ROF-78E3.3-0.5SMD-R</a></td>
</tr>
<tr class="row-odd"><td>1</td>
<td>8 pin terminal</td>
<td>2.36</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/OSTVN08A150/ED10566-ND/1588868/?itemSeq=270117158">OSTVN08A150</a></td>
</tr>
<tr class="row-even"><td>1</td>
<td>8 pos female header</td>
<td>0.65</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/sullins-connector-solutions/PPTC081LFBN-RC/S7006-ND/810147">PPTC081LFBN-RC</a></td>
</tr>
<tr class="row-odd"><td>1</td>
<td>12 pos female header</td>
<td>0.78</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/PPTC121LFBN-RC/S6100-ND/807231/?itemSeq=270114950">PPTC121LFBN-RC</a></td>
</tr>
<tr class="row-even"><td>1</td>
<td>16 pos female header</td>
<td>0.98</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/PPTC161LFBN-RC/S7014-ND/810154/?itemSeq=270114954">PPTC161LFBN-RC</a></td>
</tr>
<tr class="row-odd"><td>1</td>
<td>8 Mhz resonator</td>
<td>0.48</td>
<td><a class="reference external" href="https://www.digikey.com/products/en?keywords=490-1195-1-ND">CSTCE8M00G55-R0</a></td>
</tr>
<tr class="row-even"><td>1</td>
<td>10kΩ Trimpot</td>
<td>0.29</td>
<td><a class="reference external" href="https://www.digikey.com/products/en?keywords=tc33x-103ect">TC33X-2-103E</a></td>
</tr>
<tr class="row-odd"><td>2</td>
<td>0.3Ω Resistor (0603)</td>
<td>0.25</td>
<td><a class="reference external" href="https://www.digikey.com/products/en?keywords=p19247ct-nd">0.3Ω</a></td>
</tr>
<tr class="row-even"><td>3</td>
<td>10kΩ Resistor (0603)</td>
<td>0.18</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/vishay-beyschlag/MCT06030C1002FP500/MCT0603-10.0K-CFCT-ND/2607933">10kΩ</a></td>
</tr>
<tr class="row-odd"><td>1</td>
<td>Red LED (0805)</td>
<td>0.35</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/LTST-C170KRKT/160-1415-1-ND/386778/?itemSeq=270114655">LED</a></td>
</tr>
<tr class="row-even"><td>1</td>
<td>100 µF capacitor</td>
<td>0.62</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/nichicon/UCL1V101MCL6GS/493-3953-1-ND/2300380">100µF</a></td>
</tr>
<tr class="row-odd"><td>1</td>
<td>0.1 µF capacitor (0603)</td>
<td>0.22</td>
<td><a class="reference external" href="https://www.digikey.com/products/en?keywords=399-7969-1">0.1µF</a></td>
</tr>
<tr class="row-even"><td>1</td>
<td>22 nF capacitor (0603)</td>
<td>0.1</td>
<td><a class="reference external" href="https://www.digikey.com/product-detail/en/samsung-electro-mechanics/CL10B223KB8NNWC/1276-2003-1-ND/3890089">22nF</a></td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pcb-files">
<h3>PCB Files<a class="headerlink" href="#pcb-files" title="Permalink to this headline">¶</a></h3>
<p>Use these files for ordering PCBs and solder paste stencils from your vendor of choice.</p>
</div>
<div class="section" id="assembly">
<h3>Assembly<a class="headerlink" href="#assembly" title="Permalink to this headline">¶</a></h3>
<div class="section" id="required-tools">
<h4>Required Tools<a class="headerlink" href="#required-tools" title="Permalink to this headline">¶</a></h4>
<ul class="simple">
<li>Soldering Iron</li>
<li>wire strippers</li>
<li>wire cutters</li>
</ul>
</div>
</div>
<div class="section" id="programming">
<h3>Programming<a class="headerlink" href="#programming" title="Permalink to this headline">¶</a></h3>
<ol class="arabic simple">
<li>Connect to ICSP pins</li>
<li>Burn bootloader</li>
<li>Upload Syringe Sketch</li>
</ol>
</div>
</div>
</div>


           </div>
           <div class="articleComments">
            
           </div>
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
      
        <a href="frame.html" class="btn btn-neutral" title="Mechanical" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2018, Andy Lustig.
      Last updated on Dec 17, 2018.

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/snide/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    <script type="text/javascript">
        var DOCUMENTATION_OPTIONS = {
            URL_ROOT:'./',
            VERSION:'1.0.0',
            COLLAPSE_INDEX:false,
            FILE_SUFFIX:'.html',
            HAS_SOURCE:  true,
            SOURCELINK_SUFFIX: '.txt'
        };
    </script>
      <script type="text/javascript" src="_static/jquery.js"></script>
      <script type="text/javascript" src="_static/underscore.js"></script>
      <script type="text/javascript" src="_static/doctools.js"></script>

  

  
  
    <script type="text/javascript" src="_static/js/theme.js"></script>
  

  
  
  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.StickyNav.enable();
      });
  </script>
   

</body>
</html>