:github_url: https://github.com/Karpova-Lab/syringe-pump

==========
Frame
==========


2D parts
========

These components cut from 1/4" acrylic.
In the U.S. I can recommend `Big Blue Saw <https://www.bigbluesaw.com/>`_ and `SendCutSend <https://sendcutsend.com/>`_ 

:download:`base and clamps<../../2D\  CAD/60mL_frame.dxf>`. $30 from Big Blue Saw

.. image:: images/prints/lasercut_parts.png
  :align: center

  
3D parts
=========

These components are printed in Nylon using a HP Multi-Jet-Fusion printer. 
It is the HP PA 12 option from from  `3D Hubs <https://www.3dhubs.com/>`_. 

- :download:`Cradle<../../2D\  CAD/60mL_frame.dxf>`. $23 from 3D Hubs

.. image:: images/prints/cradle_1.png
  :width: 30%

.. image:: images/prints/cradle_2.png
  :width: 30%



- :download:`Carriage<../../2D\  CAD/60mL_frame.dxf>`. $18 from 3D Hubs

.. image:: images/prints/carriage_1.png
  :width: 30%

.. image:: images/prints/carriage_2.png
  :width: 30%

- :download:`End support<../../2D\  CAD/60mL_frame.dxf>`. $11 from 3D Hubs

.. image:: images/prints/end_1.png
  :width: 30%

.. image:: images/prints/end_2.png
  :width: 30%




Hardware
=================

.. image:: images/frame_assembly/all_parts.jpg
  :align: center

+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+---------------+
| QTY | Description                    | Part Number                                                                                                                                                                   | Supplier      | 
+=====+================================+===============================================================================================================================================================================+===============+
| 4   | M3 x 25mm machine screw        | `92005A130 <https://www.mcmaster.com/#92005A130>`_                                                                                                                            | McMaster-Carr | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 4   | M3 x 16mm machine screw        | `92005A126 <https://www.mcmaster.com/92005A126/>`_                                                                                                                            |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 10  | M3 x 10mm machine screw        | `92000A120 <https://www.mcmaster.com/#92000A120>`_                                                                                                                            |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 4   | M3 Thin square nut             | `97259A101 <https://www.mcmaster.com/97259A101/>`_                                                                                                                            |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 3   | M3 Threaded insert             | `94510A240 <https://www.mcmaster.com/#94510A240>`_                                                                                                                            |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 4   | Spring                         | `9657K267 <https://www.mcmaster.com/#9657K267>`_                                                                                                                              |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 1   | Knob                           | `6479K78 <https://www.mcmaster.com/#6479K78>`_                                                                                                                                |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+---------------+
| 1   | 250 x 8mm lead screw           | `3501-0804-0250 <https://www.gobilda.com/3501-series-lead-screw-8mm-lead-4-start-250mm-length/>`_                                                                             | goBILDA       | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 1   | 8mm lead screw nut             | `3505-0804-3216 <https://www.gobilda.com/3505-series-lead-screw-pattern-nut-8mm-lead-4-start-32mm-od-16mm-length/>`_                                                          |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 1   | Linear ball bearing            | `1612-0815-0045 <https://www.gobilda.com/1612-series-linear-ball-bearing-8mm-id-x-15mm-od-45mm-length-2-pack/>`_                                                              |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 1   | 200 x  8 mm shaft              | `2100-0008-0200 <https://www.gobilda.com/2100-series-stainless-steel-round-shaft-8mm-diameter-200mm-length/>`_                                                                |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+---------------+
| 1   | 5 mm to 8 mm coupler           | `B07Q5Q3DCB <https://www.amazon.com/Befenybay-Coupling-Diameter-Coupler-Aluminum/dp/B07Q5Q3DCB/ref=sr_1_1?keywords=B07Q5Q3DCB&qid=1565137893&s=gateway&sr=8-1>`_              | Amazon        | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+---------------+
| 2   | Limit Switch                   | `255-5122-ND <https://www.digikey.com/products/en?keywords=255-5122-nd>`_                                                                                                     | Digi-Key      | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+               +
| 2   | DIN clip                       | `277-2296-ND <https://www.digikey.com/products/en?keywords=277-2296-nd>`_                                                                                                     |               | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+---------------+
| 1   | Nema 17 bipolar 60Ncm 200steps | `17HS24-0644S <https://www.omc-stepperonline.com/hybrid-stepper-motor/nema-17-bipolar-18deg-60ncm-85ozin-064a-10v-42x42x60mm-4-wires-17hs24-0644s.html?search=17hs24-0644s>`_ | STEPPERONLINE | 
+-----+--------------------------------+-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------+---------------+

+-----+---------------+
| Qty | Cost/unit ($) |
+=====+===============+
| 1   | 106           |
+-----+---------------+
| 2   | 76            |
+-----+---------------+
| 10  | 63            |
+-----+---------------+
  
Assembly
========

Required Tools
--------------
- Phillips screwdriver
- Flathead screwdriver
- Allen wrench (included with shaft coupler)
- Wirecutters
- Wire strippers

Instructions
------------