
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Open-source syringe pump">
      
      
        <meta name="author" content="Andy Lustig">
      
      
      
        <link rel="prev" href="..">
      
      
        <link rel="next" href="../controller/">
      
      
      <link rel="icon" href="../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.6.16">
    
    
      
        <title>Pump - Syringe Pump Documentation</title>
      
    
    
      <link rel="stylesheet" href="../assets/stylesheets/main.7e37652d.min.css">
      
        
        <link rel="stylesheet" href="../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../custom/extra.css">
    
    <script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
  </head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="teal" data-md-color-accent="teal">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#pump" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
      <div data-md-color-scheme="default" data-md-component="outdated" hidden>
        
      </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href=".." title="Syringe Pump Documentation" class="md-header__button md-logo" aria-label="Syringe Pump Documentation" data-md-component="logo">
      
  <img src="../custom/home.svg" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Syringe Pump Documentation
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Pump
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
      <div class="md-header__source">
        <a href="https://github.com/Karpova-Lab/syringe-pump/tree/v4" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.0.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M173.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6m-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3m44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9M252.8 8C114.1 8 8 113.3 8 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C436.2 457.8 504 362.9 504 252 504 113.3 391.5 8 252.8 8M105.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1m-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7m32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1m-11.4-14.7c-1.6 1-1.6 3.6 0 5.9s4.3 3.3 5.6 2.3c1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2"/></svg>
  </div>
  <div class="md-source__repository">
    Karpova-Lab/syringe-pump
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    <!--
  Copyright (c) 2016-2023 Martin Donath <martin.donath@squidfunk.com>

  Permission is hereby granted, free of charge, to any person obtaining a copy
  of this software and associated documentation files (the "Software"), to
  deal in the Software without restriction, including without limitation the
  rights to use, copy, modify, merge, publish, distribute, sublicense, and/or
  sell copies of the Software, and to permit persons to whom the Software is
  furnished to do so, subject to the following conditions:

  The above copyright notice and this permission notice shall be included in
  all copies or substantial portions of the Software.

  THE SOFTWARE IS PROVIDED "AS IS", WITHOUT WARRANTY OF ANY KIND, EXPRESS OR
  IMPLIED, INCLUDING BUT NOT LIMITED TO THE WARRANTIES OF MERCHANTABILITY,
  FITNESS FOR A PARTICULAR PURPOSE AND NON-INFRINGEMENT. IN NO EVENT SHALL THE
  AUTHORS OR COPYRIGHT HOLDERS BE LIABLE FOR ANY CLAIM, DAMAGES OR OTHER
  LIABILITY, WHETHER IN AN ACTION OF CONTRACT, TORT OR OTHERWISE, ARISING
  FROM, OUT OF OR IN CONNECTION WITH THE SOFTWARE OR THE USE OR OTHER DEALINGS
  IN THE SOFTWARE.
-->



<!-- Determine classes -->




<!-- Navigation -->
<nav
  class="md-nav md-nav--primary"
  aria-label="Navigation"
  data-md-level="0"
>

  <!-- Site title -->
  <label class="md-nav__title" for="__drawer">
    <a
      href=".."
      title="Syringe Pump Documentation"
      class="md-nav__button md-logo"
      aria-label="Syringe Pump Documentation"
      data-md-component="logo"
    >
      
  <img src="../custom/home.svg" alt="logo">

    </a>
    Syringe Pump Documentation
  </label>

  <!-- Repository information -->
  
    <div class="md-nav__source">
      <a href="https://github.com/Karpova-Lab/syringe-pump/tree/v4" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><!--! Font Awesome Free 7.0.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2025 Fonticons, Inc.--><path fill="currentColor" d="M173.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6m-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3m44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9M252.8 8C114.1 8 8 113.3 8 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C436.2 457.8 504 362.9 504 252 504 113.3 391.5 8 252.8 8M105.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1m-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7m32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1m-11.4-14.7c-1.6 1-1.6 3.6 0 5.9s4.3 3.3 5.6 2.3c1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2"/></svg>
  </div>
  <div class="md-source__repository">
    Karpova-Lab/syringe-pump
  </div>
</a>
    </div>
  

  <!-- Navigation list -->
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href=".." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Overview
    
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    Pump
    
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    Pump
    
  </span>
  

      </a>
      
        

  

<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#hardware" class="md-nav__link">
    <span class="md-ellipsis">
      Hardware
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Hardware">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#off-the-shelf-hardware" class="md-nav__link">
    <span class="md-ellipsis">
      Off the shelf hardware
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sheet-metal-parts" class="md-nav__link">
    <span class="md-ellipsis">
      Sheet metal parts
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3d-printed-parts" class="md-nav__link">
    <span class="md-ellipsis">
      3D printed parts
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#printed-circuit-board" class="md-nav__link">
    <span class="md-ellipsis">
      Printed circuit board
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Printed circuit board">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#bill-of-materials" class="md-nav__link">
    <span class="md-ellipsis">
      Bill of Materials
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#assembly" class="md-nav__link">
    <span class="md-ellipsis">
      Assembly
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Assembly">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#video" class="md-nav__link">
    <span class="md-ellipsis">
      Video
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#required-tools" class="md-nav__link">
    <span class="md-ellipsis">
      Required tools
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#instructions" class="md-nav__link">
    <span class="md-ellipsis">
      Instructions
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#maintenance" class="md-nav__link">
    <span class="md-ellipsis">
      Maintenance
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../controller/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Controller
    
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../software/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    Software
    
  </span>
  

      </a>
    </li>
  

    
  </ul>
  <br>
    
  
  <hr style="border-top: 2px solid lightgray;">
    <div style="padding-left:12px;font-size:.6rem;">
        <br>
        
          <p class="nav_label">Questions? Feedback? Ideas?</p>
          <a href="https://github.com/Karpova-Lab/syringe-pump/discussions" class="nav_button">
            <span style="vertical-align: middle;">
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 640 512" style="height:13px"><!--! Font Awesome Free 6.0.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2022 Fonticons, Inc.-->
                <path d="M416 176C416 78.8 322.9 0 208 0S0 78.8 0 176c0 39.57 15.62 75.96 41.67 105.4-16.39 32.76-39.23 57.32-39.59 57.68-2.1 2.205-2.67 5.475-1.441 8.354C1.9 350.3 4.602 352 7.66 352c38.35 0 70.76-11.12 95.74-24.04C134.2 343.1 169.8 352 208 352c114.9 0 208-78.8 208-176zm183.6 267.7C624.8 413.9 640 376.6 640 336c0-97.2-86-176-192-176-.315 0-.62.041-.934.043C447.5 165.3 448 170.6 448 176c0 98.62-79.68 181.2-186.1 202.5C282.7 455.1 357.1 512 448 512c33.69 0 65.32-8.008 92.85-21.98C565.2 502 596.1 512 632.3 512c3.059 0 5.76-1.725 7.02-4.605 1.229-2.879.658-6.148-1.441-8.354C637.6 498.7 615.9 475.3 599.6 443.7z"/>
              </svg>
            </span>
            Add to discussions
          </a>
        

        
        <p class="nav_label">Issues? Corrections?</p>
        <a href="https://github.com/Karpova-Lab/syringe-pump/issues" class="nav_button">
            <span style="vertical-align: middle;">
                <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 640 512" style="height:.6rem"><!--! Font Awesome Free 6.0.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2022 Fonticons, Inc.-->
                    <path d="M490.3 40.4c21.9 21.87 21.9 57.33 0 79.2l-30 30.1-98-97.98 30.1-30.06c21.9-21.873 57.3-21.873 79.2 0l18.7 18.74zM172.4 241.7 339.7 74.34l98 97.96-167.4 167.3c-6.1 6.2-13.6 10.8-21.9 13.6l-88.8 29.6c-9.5 2.8-18.1.6-24.6-6.7-6.4-5.6-8.6-15.1-5.8-23.7l29.6-88.8c2.8-8.3 7.4-15.8 13.6-21.9zM192 63.1c17.7 0 32 15.23 32 32 0 18.6-14.3 32-32 32H96c-17.67 0-32 15.2-32 32V416c0 17.7 14.33 32 32 32h256c17.7 0 32-14.3 32-32v-96.9c0-16.8 14.3-32 32-32s32 15.2 32 32V416c0 53-43 96-96 96H96c-53.02 0-96-43-96-96V159.1c0-53 42.98-96 96-96h96z"/>
                </svg>
            </span>
            Submit an issue 
        </a>
        
    </div>
    <br>
  
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

  

<nav class="md-nav md-nav--secondary" aria-label="On this page">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      On this page
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#hardware" class="md-nav__link">
    <span class="md-ellipsis">
      Hardware
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Hardware">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#off-the-shelf-hardware" class="md-nav__link">
    <span class="md-ellipsis">
      Off the shelf hardware
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#sheet-metal-parts" class="md-nav__link">
    <span class="md-ellipsis">
      Sheet metal parts
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#3d-printed-parts" class="md-nav__link">
    <span class="md-ellipsis">
      3D printed parts
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#printed-circuit-board" class="md-nav__link">
    <span class="md-ellipsis">
      Printed circuit board
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Printed circuit board">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#bill-of-materials" class="md-nav__link">
    <span class="md-ellipsis">
      Bill of Materials
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#assembly" class="md-nav__link">
    <span class="md-ellipsis">
      Assembly
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Assembly">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#video" class="md-nav__link">
    <span class="md-ellipsis">
      Video
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#required-tools" class="md-nav__link">
    <span class="md-ellipsis">
      Required tools
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#instructions" class="md-nav__link">
    <span class="md-ellipsis">
      Instructions
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#maintenance" class="md-nav__link">
    <span class="md-ellipsis">
      Maintenance
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  


  
  


<h1 id="pump">Pump<a class="headerlink" href="#pump" title="Permanent link">#</a></h1>
<p><a href="images/header.png"><img alt="" src="images/header.png" /></a>
<a href="assembly/parts.jpeg"><img alt="" src="assembly/parts.jpeg" /></a>
The pump hardware consists of bent aluminum sheet metal, 3D printed parts, and easily sourced off-the-shelf components.
A circuit board attaches to the base of the pump, integrating limit switches and providing connections for interfacing with the controller.</p>
<h2 id="hardware">Hardware<a class="headerlink" href="#hardware" title="Permanent link">#</a></h2>
<h3 id="off-the-shelf-hardware">Off the shelf hardware<a class="headerlink" href="#off-the-shelf-hardware" title="Permanent link">#</a></h3>
<table>
<thead>
<tr>
<th style="text-align: center;">Quantity</th>
<th>Description</th>
<th>Part Number</th>
<th>Supplier</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: center;">4</td>
<td>Grommet</td>
<td><a href="https://www.mcmaster.com/9600K54/">9600K54</a></td>
<td>McMaster-Carr</td>
</tr>
<tr>
<td style="text-align: center;">4</td>
<td>Spring</td>
<td><a href="https://www.mcmaster.com/#9657K267">9657K267</a></td>
<td>McMaster-Carr</td>
</tr>
<tr>
<td style="text-align: center;">20</td>
<td>M3 x 8 mm machine screw</td>
<td><a href="https://www.mcmaster.com/92000A118/">92000A118</a></td>
<td>McMaster-Carr</td>
</tr>
<tr>
<td style="text-align: center;">4</td>
<td>M3 x 20 mm machine screw</td>
<td><a href="https://www.mcmaster.com/92000A128/">92000A128</a></td>
<td>McMaster-Carr</td>
</tr>
<tr>
<td style="text-align: center;">5</td>
<td>M3 thin square nut</td>
<td><a href="https://www.mcmaster.com/97259A101/">97259A101</a></td>
<td>McMaster-Carr</td>
</tr>
<tr>
<td style="text-align: center;">2</td>
<td>150 x 8 mm shaft</td>
<td><a href="https://www.gobilda.com/8mm-shaft-stainless-steel-150mm-length/">2100-0008-0150</a></td>
<td>goBILDA</td>
</tr>
<tr>
<td style="text-align: center;">2</td>
<td>Flanged linear bearing</td>
<td><a href="https://www.amazon.com/uxcell-LMF8UU-Bearings-Machine-Printer/dp/B09F39149G?crid=33A0A8KOBNF4M&amp;dib=eyJ2IjoiMSJ9.p18b5Fpf1wLqtE1F8Ssl2A.j_Kj4-zMElHbYsxWr8tMpAeZfyr8Vah8kdK9J9OeUJg&amp;dib_tag=se&amp;keywords=B09F39149G&amp;qid=1731625315&amp;sprefix=b09f39149g,aps,60&amp;sr=8-1">B09F39149G</a></td>
<td>Amazon</td>
</tr>
<tr>
<td style="text-align: center;">2</td>
<td>DIN rail adapter</td>
<td><a href="https://www.digikey.com/products/en?keywords=277-2296-nd">1201578</a></td>
<td>Digi-Key</td>
</tr>
<tr>
<td style="text-align: center;">1</td>
<td>6-pos plug housing</td>
<td><a href="https://www.digikey.com/en/products/detail/jst-sales-america-inc/PHR-6/608604">PHR-6</a></td>
<td>Digi-Key</td>
</tr>
<tr>
<td style="text-align: center;">4</td>
<td>2 inch pre-crimped leads</td>
<td><a href="https://www.digikey.com/en/products/detail/jst-sales-america-inc/ASPHSPH24K51/6009457?s=N4IgTCBcDaICwFYEFoDMAGAHARhAXQF8g">ASPHSPH24K51</a></td>
<td>Digi-Key</td>
</tr>
<tr>
<td style="text-align: center;">1</td>
<td>Linear stepper motor</td>
<td><a href="https://www.omc-stepperonline.com/nema-17-external-34mm-stack-0-4a-lead-2mm-0-07874-length-200mm-17e13s0404af4-200rs">17E13S0404AF4-200RS</a></td>
<td>STEPPERONLINE</td>
</tr>
</tbody>
</table>
<div class="admonition warning">
<p class="admonition-title">Cable assembly</p>
<p>Use the pre-crimped leads and plug housing to make a cable that looks like the one in the image below.
<a href="images/cable_assembly.jpg"><img alt="" src="images/cable_assembly.jpg" /></a></p>
</div>
<h3 id="sheet-metal-parts">Sheet metal parts<a class="headerlink" href="#sheet-metal-parts" title="Permanent link">#</a></h3>
<div class="admonition info">
<p class="admonition-title">Ordering metal parts</p>
<p><a href="https://sendcutsend.com/">SendCutSend</a> and <a href="https://www.oshcut.com/">OSH Cut</a> offer cutting and bending services.</p>
</div>
<div class="grid cards">
<ul>
<li>
<p><strong>Frame</strong></p>
<hr />
<p><img alt="frame" src="images/frame.png" /></p>
<ul>
<li>0.125" aluminum</li>
<li>Four M3 x 0.5 mm tapped holes</li>
<li>Two 90° and two 52° bends</li>
</ul>
<p><a class="md-button" href="cad/frame_250108.step"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14 2H6c-1.11 0-2 .89-2 2v16c0 1.11.89 2 2 2h12c1.11 0 2-.89 2-2V8zm-2 17-4-4h2.5v-3h3v3H16zm1-10V3.5L18.5 9z"/></svg></span> frame.step</a></p>
<p><a class="md-button" href="cad/frame_250108.dxf"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14 2H6c-1.11 0-2 .89-2 2v16c0 1.11.89 2 2 2h12c1.11 0 2-.89 2-2V8zm-2 17-4-4h2.5v-3h3v3H16zm1-10V3.5L18.5 9z"/></svg></span> frame.dxf</a></p>
</li>
<li>
<p><strong>Carriage</strong></p>
<hr />
<p><img alt="carriage" src="images/carriage.png" /></p>
<ul>
<li>0.25" aluminum</li>
<li>Seven M3 x 0.5 mm tapped holes</li>
</ul>
<p><a class="md-button" href="cad/carriage_250108.step"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14 2H6c-1.11 0-2 .89-2 2v16c0 1.11.89 2 2 2h12c1.11 0 2-.89 2-2V8zm-2 17-4-4h2.5v-3h3v3H16zm1-10V3.5L18.5 9z"/></svg></span> carriage.step</a></p>
<p><a class="md-button" href="cad/carriage_250108.dxf"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14 2H6c-1.11 0-2 .89-2 2v16c0 1.11.89 2 2 2h12c1.11 0 2-.89 2-2V8zm-2 17-4-4h2.5v-3h3v3H16zm1-10V3.5L18.5 9z"/></svg></span> carriage.dxf</a></p>
</li>
</ul>
</div>
<h3 id="3d-printed-parts">3D printed parts<a class="headerlink" href="#3d-printed-parts" title="Permanent link">#</a></h3>
<figure>
<p><img alt="printed parts" src="images/iso_prints_labeled.png" /></p>
<figcaption>
<p>3D printed parts</p>
</figcaption>
</figure>
<div class="admonition warning">
<p class="admonition-title">Printing requirements for embedded nuts</p>
<figure>
<p><img alt="embedded nut" src="images/embedded_nut.jpeg" /></p>
<figcaption>
<p>Printing is paused to insert nuts. They become embedded in the plastic part as the print continues.</p>
</figcaption>
</figure>
<p>The foot, plunger clamp, and knob incorporate <a href="https://www.mcmaster.com/97259A101/">M3 square nuts</a>.
In your slicer software, you will need to specify a layer to pause the printing (see table below).
During the print when the pause occurs, you will need to insert the nut(s), and then tell the printer to continue printing.</p>
<table>
<thead>
<tr>
<th style="text-align: center;">Part</th>
<th style="text-align: center;">Pause at start of layer</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: center;">Foot</td>
<td style="text-align: center;">35</td>
</tr>
<tr>
<td style="text-align: center;">Plunger clamp</td>
<td style="text-align: center;">75</td>
</tr>
<tr>
<td style="text-align: center;">Knob</td>
<td style="text-align: center;">204</td>
</tr>
</tbody>
</table>
<div class="admonition warning">
<p class="admonition-title">Layer height</p>
<p>To ensure proper fitment of the nuts, it is important to print these parts with a layer height of <strong>0.08 mm</strong>.</p>
</div>
</div>
<div class="admonition success">
<p class="admonition-title">Verified setup</p>
<p>Parts have been tested and confirmed to work using the following setup:</p>
<ul>
<li>Printer: Bambu X1E</li>
<li>Nozzle diameter: 0.4 mm</li>
<li>Material: <a href="https://us.store.bambulab.com/collections/bambu-lab-3d-printer-filament/products/pla-basic-filament?variant=40988815556744">PLA</a></li>
<li>Slicer: <a href="https://github.com/SoftFever/OrcaSlicer/releases/tag/v2.2.0">OrcaSlicer v2.2.0</a></li>
<li>Layer height: 0.08 mm</li>
</ul>
</div>
<div class="tabbed-set tabbed-alternate" data-tabs="1:2"><input checked="checked" id="__tabbed_1_1" name="__tabbed_1" type="radio" /><input id="__tabbed_1_2" name="__tabbed_1" type="radio" /><div class="tabbed-labels"><label for="__tabbed_1_1">50 mL</label><label for="__tabbed_1_2">30 mL</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><a class="md-button" href="cad/printed_parts_50mL.3mf"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14 2H6c-1.11 0-2 .89-2 2v16c0 1.11.89 2 2 2h12c1.11 0 2-.89 2-2V8zm-2 17-4-4h2.5v-3h3v3H16zm1-10V3.5L18.5 9z"/></svg></span> printed_parts_50mL.3mf</a></p>
<p><img alt="50 mL build plate" src="images/build_plate_50_mL.png" /></p>
</div>
<div class="tabbed-block">
<p><a class="md-button" href="cad/printed_parts_30mL.3mf"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14 2H6c-1.11 0-2 .89-2 2v16c0 1.11.89 2 2 2h12c1.11 0 2-.89 2-2V8zm-2 17-4-4h2.5v-3h3v3H16zm1-10V3.5L18.5 9z"/></svg></span> printed_parts_30mL.3mf</a></p>
<p><img alt="30 mL build plate" src="images/build_plate_30_mL.png" /></p>
<figure>
<p><img alt="limit adapter" src="images/extension.jpeg" /></p>
<figcaption>
<p>Extension piece added to the carriage to ensure the retraction limit switch is properly triggered. Replace bottom two M3 x 8mm screws with M3 x 20mm screws.</p>
</figcaption>
</figure>
</div>
</div>
</div>
<h2 id="printed-circuit-board">Printed circuit board<a class="headerlink" href="#printed-circuit-board" title="Permanent link">#</a></h2>
<div class="admonition tip">
<p class="admonition-title">Ordering PCBs</p>
<p>Order the PCB from <a href="https://oshpark.com/">OSH Park</a> or <a href="https://aisler.net/">Aisler</a>, or manually upload the gerber files to your preferred PCB manufacturer.</p>
</div>
<p><a class="md-button" href="cad/base_v0.9.zip"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M14 2H6c-1.11 0-2 .89-2 2v16c0 1.11.89 2 2 2h12c1.11 0 2-.89 2-2V8zm-2 17-4-4h2.5v-3h3v3H16zm1-10V3.5L18.5 9z"/></svg></span> Download gerber files</a></p>
<p><a class="md-button" href="https://oshpark.com/shared_projects/RqSzRjXG"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M17 18c-1.11 0-2 .89-2 2a2 2 0 0 0 2 2 2 2 0 0 0 2-2 2 2 0 0 0-2-2M1 2v2h2l3.6 7.59-1.36 2.45c-.15.28-.24.61-.24.96a2 2 0 0 0 2 2h12v-2H7.42a.25.25 0 0 1-.25-.25q0-.075.03-.12L8.1 13h7.45c.75 0 1.41-.42 1.75-1.03l3.58-6.47c.07-.16.12-.33.12-.5a1 1 0 0 0-1-1H5.21l-.94-2M7 18c-1.11 0-2 .89-2 2a2 2 0 0 0 2 2 2 2 0 0 0 2-2 2 2 0 0 0-2-2"/></svg></span> Order from OSH Park</a> <a class="md-button" href="https://aisler.net/p/SLYDTMZQ"><span class="twemoji"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M17 18c-1.11 0-2 .89-2 2a2 2 0 0 0 2 2 2 2 0 0 0 2-2 2 2 0 0 0-2-2M1 2v2h2l3.6 7.59-1.36 2.45c-.15.28-.24.61-.24.96a2 2 0 0 0 2 2h12v-2H7.42a.25.25 0 0 1-.25-.25q0-.075.03-.12L8.1 13h7.45c.75 0 1.41-.42 1.75-1.03l3.58-6.47c.07-.16.12-.33.12-.5a1 1 0 0 0-1-1H5.21l-.94-2M7 18c-1.11 0-2 .89-2 2a2 2 0 0 0 2 2 2 2 0 0 0 2-2 2 2 0 0 0-2-2"/></svg></span> Order from Aisler</a></p>
<p><img alt="pump pcb" src="images/pcb_render.png" /></p>
<div class="grid cards">
<ul>
<li>
<h4 id="schematic">Schematic<a class="headerlink" href="#schematic" title="Permanent link">#</a></h4>
<hr />
<p><a href="images/pcb_schematic.png"><img alt="" src="images/pcb_schematic.png" /></a></p>
</li>
<li>
<h4 id="layout">Layout<a class="headerlink" href="#layout" title="Permanent link">#</a></h4>
<hr />
<p><a href="images/pcb_layout.png"><img alt="" src="images/pcb_layout.png" /></a></p>
</li>
</ul>
</div>
<h3 id="bill-of-materials">Bill of Materials<a class="headerlink" href="#bill-of-materials" title="Permanent link">#</a></h3>
<table>
<thead>
<tr>
<th style="text-align: center;">Quantity</th>
<th>Reference</th>
<th>Description</th>
<th>Value/MPN</th>
</tr>
</thead>
<tbody>
<tr>
<td style="text-align: center;">1</td>
<td>J1</td>
<td>14-pin right angle male header</td>
<td><a href="https://www.digikey.com/en/products/detail/adam-tech/PH1RB-14-UA/9831063?s=N4IgTCBcDa4AwFYDsBaACgCQIwCUBCKWALCgKoCCKAcgCIgC6AvkA">PH1RB-14-UA</a></td>
</tr>
<tr>
<td style="text-align: center;">1</td>
<td>J2</td>
<td>14-pin right angle female header</td>
<td><a href="https://www.digikey.com/en/products/detail/sullins-connector-solutions/PPTC141LGBN-RC/775908">PPTC141LGBN-RC</a></td>
</tr>
<tr>
<td style="text-align: center;">1</td>
<td>J4</td>
<td>6-pos right angle socket</td>
<td><a href="https://www.digikey.com/en/products/detail/jst-sales-america-inc/S6B-PH-SM4-TB/926659?s=N4IgTCBcDaICwFYEFoDKA2AQsgCgCTQFk4QBdAXyA">S6B-PH-SM4-TB</a></td>
</tr>
<tr>
<td style="text-align: center;">1</td>
<td>SW1,SW2</td>
<td>Limit switch</td>
<td><a href="https://www.digikey.com/en/products/detail/panasonic-electronic-components/ESE-22MV21T/1245478">ESE-22MV21T</a></td>
</tr>
</tbody>
</table>
<h2 id="assembly">Assembly<a class="headerlink" href="#assembly" title="Permanent link">#</a></h2>
<h3 id="video">Video<a class="headerlink" href="#video" title="Permanent link">#</a></h3>
<div style="position: relative; padding-bottom: 56.25%; height: 0; overflow: hidden;">
  <iframe src="https://www.youtube.com/embed/5Peo_uu5sms" style="position: absolute; top: 0; left: 0; width: 100%; height: 100%; border:0;" allowfullscreen title="YouTube Video"></iframe>
</div>

<h3 id="required-tools">Required tools<a class="headerlink" href="#required-tools" title="Permanent link">#</a></h3>
<ul>
<li>Phillips screwdriver with a reach greater than 6" (<a href="https://www.mcmaster.com/5682A79/">5682A79</a>)</li>
</ul>
<h3 id="instructions">Instructions<a class="headerlink" href="#instructions" title="Permanent link">#</a></h3>
<h4 id="1-assemble-carriage">1. Assemble carriage<a class="headerlink" href="#1-assemble-carriage" title="Permanent link">#</a></h4>
<ul>
<li>(7) M3 x 8mm screws</li>
<li>(2) M3 x 20mm screws</li>
<li>(2) springs</li>
<li>(2) linear bearings</li>
<li>(1) carriage</li>
<li>(1) lead nut</li>
<li>(1) plunger clamp</li>
</ul>
<div class="tabbed-set tabbed-alternate" data-tabs="2:2"><input checked="checked" id="__tabbed_2_1" name="__tabbed_2" type="radio" /><input id="__tabbed_2_2" name="__tabbed_2" type="radio" /><div class="tabbed-labels"><label for="__tabbed_2_1">parts</label><label for="__tabbed_2_2">assembled</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><img alt="parts" src="assembly/carriage_parts.jpg" /></p>
</div>
<div class="tabbed-block">
<p><img alt="assembled" src="assembly/carriage_assembled.jpg" /></p>
</div>
</div>
</div>
<h4 id="2-attach-base-pcb-and-feet">2. Attach base PCB and feet<a class="headerlink" href="#2-attach-base-pcb-and-feet" title="Permanent link">#</a></h4>
<ul>
<li>(6) M3 x 8mm screws</li>
<li>(2) DIN rail adapters</li>
<li>(1) foot</li>
<li>(1) base PCB</li>
<li>(1) frame</li>
</ul>
<div class="tabbed-set tabbed-alternate" data-tabs="3:2"><input checked="checked" id="__tabbed_3_1" name="__tabbed_3" type="radio" /><input id="__tabbed_3_2" name="__tabbed_3" type="radio" /><div class="tabbed-labels"><label for="__tabbed_3_1">parts</label><label for="__tabbed_3_2">assembled</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><img alt="parts" src="assembly/base_parts.jpg" /></p>
</div>
<div class="tabbed-block">
<p><img alt="assembled" src="assembly/base_assembled.jpg" /></p>
</div>
</div>
</div>
<h4 id="3-attach-barrel-clamp">3. Attach barrel clamp<a class="headerlink" href="#3-attach-barrel-clamp" title="Permanent link">#</a></h4>
<ul>
<li>(2) M3 x 20mm screws</li>
<li>(2) springs</li>
<li>(1) barrel clamp</li>
</ul>
<div class="tabbed-set tabbed-alternate" data-tabs="4:2"><input checked="checked" id="__tabbed_4_1" name="__tabbed_4" type="radio" /><input id="__tabbed_4_2" name="__tabbed_4" type="radio" /><div class="tabbed-labels"><label for="__tabbed_4_1">parts</label><label for="__tabbed_4_2">assembled</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><img alt="parts" src="assembly/clamp_parts.jpg" /></p>
</div>
<div class="tabbed-block">
<p><img alt="assembled" src="assembly/clamp_assembled.jpg" /></p>
</div>
</div>
</div>
<h4 id="4-mount-linear-motor-and-carriage">4. Mount linear motor and carriage<a class="headerlink" href="#4-mount-linear-motor-and-carriage" title="Permanent link">#</a></h4>
<ul>
<li>(4) M3 x 8mm screws</li>
<li>(1) linear motor</li>
<li>(1) carriage assembly</li>
</ul>
<div class="tabbed-set tabbed-alternate" data-tabs="5:2"><input checked="checked" id="__tabbed_5_1" name="__tabbed_5" type="radio" /><input id="__tabbed_5_2" name="__tabbed_5" type="radio" /><div class="tabbed-labels"><label for="__tabbed_5_1">parts</label><label for="__tabbed_5_2">assembled</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><img alt="parts" src="assembly/motor_carriage_parts.jpg" /></p>
</div>
<div class="tabbed-block">
<p><img alt="assembled" src="assembly/motor_carriage_assembled.jpg" /></p>
</div>
</div>
</div>
<h4 id="5-add-linear-rods">5. Add Linear rods<a class="headerlink" href="#5-add-linear-rods" title="Permanent link">#</a></h4>
<ul>
<li>(4) grommets</li>
<li>(2) linear rods</li>
</ul>
<div class="tabbed-set tabbed-alternate" data-tabs="6:2"><input checked="checked" id="__tabbed_6_1" name="__tabbed_6" type="radio" /><input id="__tabbed_6_2" name="__tabbed_6" type="radio" /><div class="tabbed-labels"><label for="__tabbed_6_1">parts</label><label for="__tabbed_6_2">assembled</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><img alt="parts" src="assembly/rods_parts.jpg" /></p>
</div>
<div class="tabbed-block">
<p><img alt="assembled" src="assembly/rods_assembled.jpg" /></p>
</div>
</div>
</div>
<h4 id="6-attach-end-support-knob-and-motor-cable">6. Attach end support, knob, and motor cable<a class="headerlink" href="#6-attach-end-support-knob-and-motor-cable" title="Permanent link">#</a></h4>
<ul>
<li>(3) M3 x 8mm screws</li>
<li>(1) lead screw support</li>
<li>(1) knob</li>
<li>(1) cable assembly</li>
</ul>
<div class="tabbed-set tabbed-alternate" data-tabs="7:2"><input checked="checked" id="__tabbed_7_1" name="__tabbed_7" type="radio" /><input id="__tabbed_7_2" name="__tabbed_7" type="radio" /><div class="tabbed-labels"><label for="__tabbed_7_1">parts</label><label for="__tabbed_7_2">assembled</label></div>
<div class="tabbed-content">
<div class="tabbed-block">
<p><img alt="parts" src="assembly/remaining_parts.jpg" /></p>
</div>
<div class="tabbed-block">
<p><img alt="assembled" src="assembly/remaining_assembled.jpg" /></p>
</div>
</div>
</div>
<h2 id="maintenance">Maintenance<a class="headerlink" href="#maintenance" title="Permanent link">#</a></h2>
<p>Apply <a href="https://www.amazon.com/WD-40-Specialist-Protective-Lithium-Grease-Straw-Sprays/dp/B00L35DAWQ?th=1">white lithium grease</a> to the lead screw and <a href="https://www.amazon.com/3-ONE-100355-Multi-Purpose-Pack/dp/B0002JN5PG?">multi-purpose oil</a> to the linear rods and bearings. </p>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href=".." class="md-footer__link md-footer__link--prev" aria-label="Previous: Overview">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Overview
              </div>
            </div>
          </a>
        
        
          
          <a href="../controller/" class="md-footer__link md-footer__link--next" aria-label="Next: Controller">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Controller
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2025 Andy Lustig
    </div>
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      <script id="__config" type="application/json">{"base": "..", "features": ["navigation.footer", "navigation.instant", "content.code.copy", "content.code.annotate"], "search": "../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": {"provider": "mike"}}</script>
    
    
      <script src="../assets/javascripts/bundle.50899def.min.js"></script>
      
    
  </body>
</html>